<!doctype html>
<html lang="nl">
<head>
  <meta charset="utf-8">
  <link rel="stylesheet" href="styles.css">
  <script src="fragment-resize.js" defer></script>
</head>
<body class="fragment-document"><div class="component-header" role="heading" aria-level="2"><span>Component A — Inlet Window & Filter Plenum</span><small>AHU assembly</small></div>
<article class="subassembly-card fhd-panel">
  <header class="subassembly-header">
    <div>
      <p class="eyebrow">AHU A — Inlet Window to Filter Plenum</p>
      <h2>Inlaat van raamopening naar filterplenum</h2>
    </div>
    <div class="subassembly-links">
      <a href="steps/AHU_A_inlet_window_to_filter_plenum.stp" target="_blank" rel="noopener">STEP</a>
      <a href="assets/AHU_A_inlet_window_to_filter_plenum.png" target="_blank" rel="noopener">Afbeelding</a>
    </div>
  </header>

  <p class="source-line">Bronnen: actuele Fusion-export en STEP <code>2026_09_11_@_12-46-19_AHU_AIR_INLET_from_window to filter plenum</code>; TM pre-offer S04874. Namen volgen de actuele Fusion-componentnamen.</p>

  <figure class="drawing">
    <img src="assets/AHU_A_inlet_window_to_filter_plenum.png" alt="AHU A — Inlet Window to Filter Plenum met genummerde onderdelen van raamopening naar filterplenum.">
    <figcaption>Itemnummers in de afbeelding corresponderen met de BOM.</figcaption>
  </figure>

  <div class="table-scroll">
    <table class="bom-table">
      <colgroup>
        <col class="col-callout">
        <col class="col-quantity">
        <col class="col-component-name">
        <col class="col-properties">
        <col class="col-scope">
        <col class="col-stepcheck">
        <col class="col-price">
      </colgroup>
      <thead>
        <tr>
          <th>Callout</th>
          <th>Aantal</th>
          <th>Exacte Fusion-componentnaam</th>
          <th>Geverifieerde Fusion-eigenschappen</th>
          <th>TM-scope</th>
          <th>STEP-check</th>
          <th>Prijsindicatie excl. btw</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td class="callout">10</td><td class="quantity">1</td>
          <td class="component-name">Trans L=1604 rect 1500x980 boord 50 nr ID900 +recht50</td>
          <td>L 1604 mm; rechthoek 1500 x 980 mm naar ID900; boord 50; recht 50 mm; ruw Fusion-oppervlak 13.791 m2; massa 281.44 kg. Geluidsisolatie genoemd op de callout; exacte isolatiescope is open.</td>
          <td>TM-fabricagekandidaat.</td><td class="stepcheck">Native STEP gekoppeld; Fusion PASS</td><td class="price">Prijsaanvraag</td>
        </tr>
        <tr>
          <td class="callout">20, 40, 90</td><td class="quantity">3</td>
          <td class="component-name">slider 900 (1)</td>
          <td>908 x 200 x 908 mm; ruw Fusion-oppervlak 1.178 m2/st.; massa 9.35 kg/st.</td>
          <td>TM-fabricagekandidaat.</td><td class="stepcheck">3 STEP-solids; FreeCAD-labels slider 901-903</td><td class="price">Prijsaanvraag</td>
        </tr>
        <tr>
          <td class="callout">30</td><td class="quantity">1</td>
          <td class="component-name">Bocht ID900 24.1 90° R=1.5D +recht 50</td>
          <td>ID900; 24.1° volgens callout, 90° in Fusion-naam; R=1.5D; recht 50 mm; ruw Fusion-oppervlak 3.781 m2; massa 44.32 kg. Hoekconflict open.</td>
          <td>TM-fabricagekandidaat.</td><td class="stepcheck">Native STEP gekoppeld; bbox review open</td><td class="price">Prijsaanvraag</td>
        </tr>
        <tr>
          <td class="callout">40</td><td class="quantity">1</td>
          <td class="component-name">SpirBuis ID 900 L 4200</td>
          <td>ID900; L 4200 mm; ruw Fusion-oppervlak 23.815 m2; massa 186.86 kg.</td>
          <td>TM-fabricagekandidaat.</td><td class="stepcheck">Native STEP gekoppeld; Fusion PASS</td><td class="price">€ 504,00*</td>
        </tr>
        <tr>
          <td class="callout">50</td><td class="quantity">1 set</td>
          <td class="component-name">flange for slider + slider 900</td>
          <td>Flens: 900 x 900 x 3 mm; massa 2.68 kg. Slider: 908 x 200 x 908 mm; massa 9.35 kg.</td>
          <td>TM-fabricagekandidaat.</td><td class="stepcheck">Native STEP gekoppeld; bbox review open</td><td class="price">Prijsaanvraag</td>
        </tr>
        <tr>
          <td class="callout">60</td><td class="quantity">1 set</td>
          <td class="component-name">PMA804C_AXIAL_FAN</td>
          <td>Koopdeelassembly zonder eigen body; onderliggende delen zijn geen afzonderlijke TM-fabricageposten.</td>
          <td>MEAM-koopdeel; geen TM-fabricagepost.</td><td class="stepcheck">PURCHASED_PART_EXCEPTION</td><td class="price">-</td>
        </tr>
        <tr>
          <td class="callout">70</td><td class="quantity">1 set</td>
          <td class="component-name">flange for slider(Mirror) + slider 900(Mirror)</td>
          <td>Flens: 900 x 900 x 3 mm; massa 2.68 kg. Slider: 908 x 200 x 908 mm; massa 9.35 kg.</td>
          <td>TM-fabricagekandidaat.</td><td class="stepcheck">Native STEP gekoppeld; bbox review open</td><td class="price">Prijsaanvraag</td>
        </tr>
        <tr>
          <td class="callout">80</td><td class="quantity">1</td>
          <td class="component-name">Bocht ID900 R=1.5D +recht 50</td>
          <td>ID900; R=1.5D; recht 50 mm; ruw Fusion-oppervlak 8.323 m2; massa 65.25 kg.</td>
          <td>TM-fabricagekandidaat.</td><td class="stepcheck">Native STEP gekoppeld; bbox review open</td><td class="price">Prijsaanvraag</td>
        </tr>
        <tr>
          <td class="callout">100</td><td class="quantity">1</td>
          <td class="component-name">AIR_INLET 2026_09_07_@_15-31-18_vkr 2500x100_900_1500</td>
          <td>2500 x 100 mm; ID900; 1500 mm genoemd in de Fusion-naam; bbox 1220 x 2500 x 1000 mm; ruw Fusion-oppervlak 11.752 m2; massa 157.02 kg.</td>
          <td>TM-fabricagekandidaat.</td><td class="stepcheck">Native STEP gekoppeld; Fusion PASS</td><td class="price">Prijsaanvraag</td>
        </tr>
      </tbody>
    </table>
  </div>

  <p class="source-line">* Rekeningang: 4.2 m x € 120,00/m, het expliciete DN900-buisbedrag uit TM pre-offer S04874. Dit is uitsluitend de basisbuisprijs; koppelingen, bochten, transities, plenum en isolatie zijn niet geprijsd.</p>
  <p class="source-line">Niet aan een callout toegewezen: <code>Origin machine</code> en <code>PMA804C_AXIAL_FAN</code> zijn Fusion-koopdeelassemblies. Hun kinderen <code>Component3</code> en <code>01 PMA 804C casing - ID 810 / t 2 / E 560</code> blijven buiten TM-scope; leg de inherited scope vast met een nieuwe Fusion-export.</p>
</article>
</body>
</html>